! File generated by DesignBuilder - 7.0.2.006 5/12/2024 - 3:26:09 PM
! Source file: C:\Users\arman\OneDrive\Desktop\ICT4BUILDING\e_school.dsb
! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

  Version,9.6;

  RunPeriod,
    Untitled (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_TORINO-CASELLE_IGDG.epw

  Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),  !- Name
    45.22,                   !- Latitude {deg}
    7.65,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    287;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,1.99,1.11,2.67,5.12,11.52,16.46,19.79,20.81,19.08,15.24,10.12,5.36;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1,                    !- Maximum Dry-Bulb Temperature {C}
    11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    8.5,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,6;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: D1_Edu_ClassRm_Occ

  Schedule:Compact,
    D1_Edu_ClassRm_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 08:00,0.5,        !- Field 5
    Until: 09:00,0.25,       !- Field 7
    Until: 22:00,0,          !- Field 9
    Until: 23:00,0.25,       !- Field 11
    Until: 24:00,0.75,       !- Field 13
    For: Weekends,           !- Field 15
    Until: 07:00,1,          !- Field 16
    Until: 08:00,0.5,        !- Field 18
    Until: 09:00,0.25,       !- Field 20
    Until: 22:00,0,          !- Field 22
    Until: 23:00,0.25,       !- Field 24
    Until: 24:00,0.75,       !- Field 26
    For: Holidays,           !- Field 28
    Until: 07:00,1,          !- Field 29
    Until: 08:00,0.5,        !- Field 31
    Until: 09:00,0.25,       !- Field 33
    Until: 22:00,0,          !- Field 35
    Until: 23:00,0.25,       !- Field 37
    Until: 24:00,0.75,       !- Field 39
    For: WinterDesignDay AllOtherDays, !- Field 41
    Until: 24:00,0;          !- Field 42

! Schedule: D1_Edu_ClassRm_Light

  Schedule:Compact,
    D1_Edu_ClassRm_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,0.2,        !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,0.2,        !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,0.2,        !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: D1_Edu_ClassRm_Equip

  Schedule:Compact,
    D1_Edu_ClassRm_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.06993,    !- Field 3
    Until: 08:00,0.53497,    !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.53497,    !- Field 9
    Until: 17:00,0.06993,    !- Field 11
    Until: 18:00,0.30245,    !- Field 13
    Until: 19:00,0.53497,    !- Field 15
    Until: 20:00,0.76748,    !- Field 17
    Until: 22:00,1,          !- Field 19
    Until: 23:00,0.76748,    !- Field 21
    Until: 24:00,0.30245,    !- Field 23
    For: Weekends,           !- Field 25
    Until: 07:00,0.06993,    !- Field 26
    Until: 08:00,0.53497,    !- Field 28
    Until: 09:00,1,          !- Field 30
    Until: 10:00,0.53497,    !- Field 32
    Until: 17:00,0.06993,    !- Field 34
    Until: 18:00,0.30245,    !- Field 36
    Until: 19:00,0.53497,    !- Field 38
    Until: 20:00,0.76748,    !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 23:00,0.76748,    !- Field 44
    Until: 24:00,0.30245,    !- Field 46
    For: Holidays,           !- Field 48
    Until: 07:00,0.06993,    !- Field 49
    Until: 08:00,0.53497,    !- Field 51
    Until: 09:00,1,          !- Field 53
    Until: 10:00,0.53497,    !- Field 55
    Until: 17:00,0.06993,    !- Field 57
    Until: 18:00,0.30245,    !- Field 59
    Until: 19:00,0.53497,    !- Field 61
    Until: 20:00,0.76748,    !- Field 63
    Until: 22:00,1,          !- Field 65
    Until: 23:00,0.76748,    !- Field 67
    Until: 24:00,0.30245,    !- Field 69
    For: WinterDesignDay AllOtherDays, !- Field 71
    Until: 24:00,0;          !- Field 72

! Schedule: D1_Edu_Toilet_Occ

  Schedule:Compact,
    D1_Edu_Toilet_Occ,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,0.2,        !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,0.2,        !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,0.2,        !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: D1_Edu_Toilet_Light

  Schedule:Compact,
    D1_Edu_Toilet_Light,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: D1_Edu_Reception_Occ

  Schedule:Compact,
    D1_Edu_Reception_Occ,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,0.2,        !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,0.2,        !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,0.2,        !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: D1_Edu_Reception_Light

  Schedule:Compact,
    D1_Edu_Reception_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: D1_Edu_Reception_Equip

  Schedule:Compact,
    D1_Edu_Reception_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.06605,    !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0.06605,    !- Field 7
    Until: 23:00,0.25284,    !- Field 9
    Until: 24:00,0.06605,    !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0.06605,    !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0.06605,    !- Field 18
    Until: 23:00,0.25284,    !- Field 20
    Until: 24:00,0.06605,    !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0.06605,    !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0.06605,    !- Field 29
    Until: 23:00,0.25284,    !- Field 31
    Until: 24:00,0.06605,    !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: D1_Edu_CellOff_Occ

  Schedule:Compact,
    D1_Edu_CellOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 16:00,0,          !- Field 3
    Until: 18:00,0.5,        !- Field 5
    Until: 22:00,1,          !- Field 7
    Until: 23:00,0.66667,    !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 16:00,0,          !- Field 14
    Until: 18:00,0.5,        !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 23:00,0.66667,    !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 16:00,0,          !- Field 25
    Until: 18:00,0.5,        !- Field 27
    Until: 22:00,1,          !- Field 29
    Until: 23:00,0.66667,    !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: D1_Edu_CellOff_Light

  Schedule:Compact,
    D1_Edu_CellOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 16:00,0,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 16:00,0,          !- Field 10
    Until: 23:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 16:00,0,          !- Field 17
    Until: 23:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

! Schedule: D1_Edu_CellOff_Equip

  Schedule:Compact,
    D1_Edu_CellOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 16:00,0.06413,    !- Field 3
    Until: 18:00,0.53206,    !- Field 5
    Until: 22:00,1,          !- Field 7
    Until: 23:00,0.68804,    !- Field 9
    Until: 24:00,0.06413,    !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0.06413,    !- Field 14
    Until: 23:00,1,          !- Field 16
    Until: 24:00,0.34489,    !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,0.06413,    !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,0.34489,    !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: D1_Edu_Circulation_Occ

  Schedule:Compact,
    D1_Edu_Circulation_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,0.2,        !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 23:00,1,          !- Field 16
    Until: 24:00,0.3,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,0,          !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,0.3,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: D1_Edu_Circulation_Light

  Schedule:Compact,
    D1_Edu_Circulation_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 24:00,1,          !- Field 16
    For: Holidays,           !- Field 18
    Until: 07:00,0,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

! Schedule: D1_Edu_Circulation_Equip

  Schedule:Compact,
    D1_Edu_Circulation_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.06368,    !- Field 3
    Until: 08:00,0.53184,    !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.53184,    !- Field 9
    Until: 17:00,0.06368,    !- Field 11
    Until: 18:00,0.29776,    !- Field 13
    Until: 19:00,0.53184,    !- Field 15
    Until: 20:00,0.76592,    !- Field 17
    Until: 22:00,1,          !- Field 19
    Until: 23:00,0.76592,    !- Field 21
    Until: 24:00,0.29776,    !- Field 23
    For: Weekends,           !- Field 25
    Until: 07:00,0.06368,    !- Field 26
    Until: 23:00,1,          !- Field 28
    Until: 24:00,0.34458,    !- Field 30
    For: Holidays,           !- Field 32
    Until: 07:00,0.06368,    !- Field 33
    Until: 23:00,1,          !- Field 35
    Until: 24:00,0.34458,    !- Field 37
    For: WinterDesignDay AllOtherDays, !- Field 39
    Until: 24:00,0;          !- Field 40

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    Copy of Summer (Northern Hemisphere),  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,0,          !- Field 7
    Until: 13:00,0.5,        !- Field 9
    Until: 18:00,1,          !- Field 11
    Until: 22:00,0.5,        !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,0,          !- Field 18
    Until: 13:00,0.5,        !- Field 20
    Until: 18:00,1,          !- Field 22
    Until: 22:00,0.5,        !- Field 24
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,0;          !- Field 30

  WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Blind,
    20001,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    .8,                      !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    .8,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    .8,                      !- Front Side Slat Beam Visible Reflectance
    .8,                      !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    .8,                      !- Front Side Slat Diffuse Visible Reflectance
    .8,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    .9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    .9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    .015,                    !- Blind to Glass Distance {m}
    .5,                      !- Blind Top Opening Multiplier
    .5,                      !- Blind Bottom Opening Multiplier
    .5,                      !- Blind Left Side Opening Multiplier
    .5,                      !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

! Gypsum Plastering- thickness 0,02

  Material,
    Gypsum Plastering_.02,   !- Name
    Rough,                   !- Roughness
    .02,                     !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brick- thickness 0,2

  Material,
    Brick_.2,                !- Name
    Rough,                   !- Roughness
    .2,                      !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Masonry - mediumweight Dry- thickness 0,2

  Material,
    Masonry - mediumweight Dry_.2,  !- Name
    Rough,                   !- Roughness
    .2,                      !- Thickness {m}
    0.42,                    !- Conductivity {W/m-K}
    1250,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Mortar- thickness 0,03

  Material,
    Mortar_.03,              !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    0.88,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Ceramic/porcelain- thickness 0,01

  Material,
    Ceramic/porcelain_.01,   !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! Cement/plaster/mortar - cement plaster- thickness 0,015

  Material,
    Cement/plaster/mortar - cement plaster_.015,  !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1760,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Masonry - heavyweight Dry- thickness 0,5

  Material,
    Masonry - heavyweight Dry_.5,  !- Name
    Rough,                   !- Roughness
    .5,                      !- Thickness {m}
    0.79,                    !- Conductivity {W/m-K}
    1950,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0,015

  Material,
    Gypsum Plastering_.015,  !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Painted Oak- thickness 0,035

  Material,
    Painted Oak_.035,        !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! EPS Expanded Polystyrene (Heavyweight)- thickness 0,001

  Material,
    EPS Expanded Polystyrene (Heavyweight)_.001,  !- Name
    Rough,                   !- Roughness
    .001,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Brickwork Outer- thickness 0,1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,0795

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Name
    Rough,                   !- Roughness
    .0795,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0,1

  Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0,013

  Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! internal floor 46cm

  Construction,
    internal floor 46cm,     !- Name
    Gypsum Plastering_.02,   !- Outside Layer
    Brick_.2,                !- Layer 2
    Masonry - mediumweight Dry_.2,  !- Layer 3
    Mortar_.03,              !- Layer 4
    Ceramic/porcelain_.01;   !- Layer 5

! <Previous reversed>

  Construction,
    internal floor 46cm_Rev, !- Name
    Ceramic/porcelain_.01,   !- Outside Layer
    Mortar_.03,              !- Layer 2
    Masonry - mediumweight Dry_.2,  !- Layer 3
    Brick_.2,                !- Layer 4
    Gypsum Plastering_.02;   !- Layer 5

! internal floor 46cm_Reversed

  Construction,
    internal floor 46cm_Reversed,  !- Name
    Ceramic/porcelain_.01,   !- Outside Layer
    Mortar_.03,              !- Layer 2
    Masonry - mediumweight Dry_.2,  !- Layer 3
    Brick_.2,                !- Layer 4
    Gypsum Plastering_.02;   !- Layer 5

! <Previous reversed>

  Construction,
    internal floor 46cm_Reversed_Rev,  !- Name
    Gypsum Plastering_.02,   !- Outside Layer
    Brick_.2,                !- Layer 2
    Masonry - mediumweight Dry_.2,  !- Layer 3
    Mortar_.03,              !- Layer 4
    Ceramic/porcelain_.01;   !- Layer 5

! internal Uninsulated Wall 53cm

  Construction,
    internal Uninsulated Wall 53cm,  !- Name
    Cement/plaster/mortar - cement plaster_.015,  !- Outside Layer
    Masonry - heavyweight Dry_.5,  !- Layer 2
    Gypsum Plastering_.015;  !- Layer 3

! <Previous reversed>

  Construction,
    internal Uninsulated Wall 53cm_Rev,  !- Name
    Gypsum Plastering_.015,  !- Outside Layer
    Masonry - heavyweight Dry_.5,  !- Layer 2
    Cement/plaster/mortar - cement plaster_.015;  !- Layer 3

! Project internal door

  Construction,
    Project internal door,   !- Name
    Painted Oak_.035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Project internal door_Rev,  !- Name
    Painted Oak_.035;        !- Outside Layer

! Copy of Uninsulated Wall 53cm

  Construction,
    Copy of Uninsulated Wall 53cm,  !- Name
    Cement/plaster/mortar - cement plaster_.015,  !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 2
    Masonry - heavyweight Dry_.5,  !- Layer 3
    Gypsum Plastering_.015;  !- Layer 4

! <Previous reversed>

  Construction,
    Copy of Uninsulated Wall 53cm_Rev,  !- Name
    Gypsum Plastering_.015,  !- Outside Layer
    Masonry - heavyweight Dry_.5,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 3
    Cement/plaster/mortar - cement plaster_.015;  !- Layer 4

! Project semi-exposed wall

  Construction,
    Project semi-exposed wall,  !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>

  Construction,
    Project semi-exposed wall_Rev,  !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! Project external door

  Construction,
    Project external door,   !- Name
    Painted Oak_.035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Project external door_Rev,  !- Name
    Painted Oak_.035;        !- Outside Layer

  Construction,
    Dbl Clr 6mm/13mm Air - 1001,  !- Name
    3,                       !- Outside Layer
    1002,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl Clr 6mm/13mm Air - 2001,  !- Name
    20001,                   !- Outside Layer
    3,                       !- Layer 2
    1002,                    !- Layer 3
    3;                       !- Layer 4

  Construction,
    Dbl Clr 6mm/13mm Air - 1002,  !- Name
    3,                       !- Outside Layer
    1002,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl Clr 6mm/13mm Air - 2002,  !- Name
    20001,                   !- Outside Layer
    3,                       !- Layer 2
    1002,                    !- Layer 3
    3;                       !- Layer 4

  Construction,
    Dbl Clr 6mm/13mm Air - 1003,  !- Name
    3,                       !- Outside Layer
    1002,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl Clr 6mm/13mm Air - 2003,  !- Name
    20001,                   !- Outside Layer
    3,                       !- Layer 2
    1002,                    !- Layer 3
    3;                       !- Layer 4

  Construction,
    Dbl Clr 6mm/13mm Air - 1004,  !- Name
    3,                       !- Outside Layer
    1002,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl Clr 6mm/13mm Air - 2004,  !- Name
    20001,                   !- Outside Layer
    3,                       !- Layer 2
    1002,                    !- Layer 3
    3;                       !- Layer 4

  Construction,
    Dbl Clr 6mm/13mm Air - 1005,  !- Name
    3,                       !- Outside Layer
    1002,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl Clr 6mm/13mm Air - 2005,  !- Name
    20001,                   !- Outside Layer
    3,                       !- Layer 2
    1002,                    !- Layer 3
    3;                       !- Layer 4

  Construction,
    Dbl Clr 6mm/13mm Air - 1006,  !- Name
    3,                       !- Outside Layer
    1002,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl Clr 6mm/13mm Air - 2006,  !- Name
    20001,                   !- Outside Layer
    3,                       !- Layer 2
    1002,                    !- Layer 3
    3;                       !- Layer 4

  WindowShadingControl,
    11001,                   !- Name
    MainXground:Zone1,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl Clr 6mm/13mm Air - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_Toilet_Occ,       !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    MainXground:Zone1_Wall_3_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    MainXground:Zone1_Wall_4_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    21001,                   !- Name
    MainXground:Zone3,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl Clr 6mm/13mm Air - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_Toilet_Occ,       !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    MainXground:Zone3_Wall_5_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    MainXground:Zone3_Wall_5_0_0_2_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    11002,                   !- Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl Clr 6mm/13mm Air - 2002,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_Circulation_Occ,  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    MainXground:Zone5_Wall_11_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    11003,                   !- Name
    MainXground:Zone4,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl Clr 6mm/13mm Air - 2003,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Off 24/7,                !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    MainXground:Zone4_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    21003,                   !- Name
    MainXground:Zone7,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl Clr 6mm/13mm Air - 2003,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Off 24/7,                !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    MainXground:Zone7_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    MainXground:Zone7_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    11004,                   !- Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl Clr 6mm/13mm Air - 2004,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_CellOff_Occ,      !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    MainXground:Zone10_Wall_5_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    11005,                   !- Name
    MainXground:Zone6,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl Clr 6mm/13mm Air - 2005,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_ClassRm_Occ,      !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    MainXground:Zone6_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    MainXground:Zone6_Wall_6_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    11006,                   !- Name
    MainXground:Zone8,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl Clr 6mm/13mm Air - 2006,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_Reception_Occ,    !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    MainXground:Zone8_Wall_5_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    MainXground:Zone8_Wall_7_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    MainXground:Zone8_Wall_9_0_0_0_0_1_Win,  !- Fenestration Surface 3 Name
    MainXground:Zone8_Wall_9_0_0_1_0_0_Win;  !- Fenestration Surface 4 Name

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! main_ground - Zone 1

  Zone,
    MainXground:Zone1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    46.0391,                 !- Volume {m3}
    14.6621,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone1,!- Name
    MainXground:Zone1,       !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 52815, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 52815, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 52815, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 52815, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone1 General lighting,  !- Name
    MainXground:Zone1,       !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone1#GeneralLights;  !- End-Use Subcategory

   ! DHW 0

  WaterUse:Equipment,
    DHW MainXground:Zone1,   !- Name
    DHW MainXground:Zone1,   !- End-Use Subcategory
    1.12538048245614E-06,    !- Peak Flow Rate {m3/s}
    D1_Edu_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature MainXground:Zone1,  !- Target Temperature Schedule Name
    DHW Supply Temperature MainXground:Zone1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature MainXground:Zone1,  !- Cold Water Supply Temperature Schedule Name
    MainXground:Zone1,       !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature MainXground:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature MainXground:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone1 Infiltration,  !- Name
    MainXground:Zone1,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .008952,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXground:Zone1 Nat Vent,  !- Name
    MainXground:Zone1,       !- Zone or ZoneList Name
    Copy of Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .063943,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_ground, Zone 1, Floor - 21,575 m2 (Adiabatic), Surface Area: 21,575m2

  BuildingSurface:Detailed,
    MainXground:Zone1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9022764127,-23.5998362133,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    19.3036442108,-24.5870261256,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    18.6446490234,-20.8496786998,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    24.2432812252,-19.8624887875,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 1, Ceiling - 21,575 m2 (Adiabatic), Surface Area: 21,575m2

  BuildingSurface:Detailed,
    MainXground:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3036442108,-24.5870261256,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    24.9022764127,-23.5998362133,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    24.2432812252,-19.8624887875,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    18.6446490234,-20.8496786998,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 1, Partition - 13,662 m2 (main_ground, Zone 5), Surface Area: 11.562

  BuildingSurface:Detailed,
    MainXground:Zone1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Partition_12_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9022764124,-23.5998362118,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    24.2432812257,-19.86248879,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    24.2432812257,-19.86248879,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    24.9022764124,-23.5998362118,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 1, Partition - 13,662 m2 (main_ground, Zone 5), Surface Area: 11.562 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone5_Partition_12_0_10002,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.2432812257,-19.86248879,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    24.9022764124,-23.5998362118,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    24.9022764124,-23.5998362118,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    24.2432812257,-19.86248879,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,100m2

  FenestrationSurface:Detailed,
    MainXground:Zone1_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone1_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone5_Partition_12_0_0_0_0_0_Door_10004,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.8371583684,-23.2305334325,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    24.6635101907,-22.2457256795,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    24.6635101907,-22.2457256795,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    24.8371583684,-23.2305334325,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,100m2

  FenestrationSurface:Detailed,
    MainXground:Zone5_Partition_12_0_0_0_0_0_Door_10004,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone5_Partition_12_0_10002,  !- Building Surface Name
    MainXground:Zone1_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.6635101907,-22.2457256795,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    24.8371583684,-23.2305334325,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    24.8371583684,-23.2305334325,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    24.6635101907,-22.2457256795,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 1, Wall - 20,466 m2 - 350,0°, Surface Area: 20,466m2

  BuildingSurface:Detailed,
    MainXground:Zone1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.2432812252,-19.8624887875,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    18.6446490234,-20.8496786998,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    18.6446490234,-20.8496786998,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    24.2432812252,-19.8624887875,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,582m2

  FenestrationSurface:Detailed,
    MainXground:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.0816280821,-20.2436465596,5.57023699,  !- X,Y,Z ==> Vertex 1 {m}
    21.1756049494,-20.403402883,5.57023699,  !- X,Y,Z ==> Vertex 2 {m}
    21.1756049494,-20.403402883,7.29023699,  !- X,Y,Z ==> Vertex 3 {m}
    22.0816280821,-20.2436465596,7.29023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 1, Wall - 13,662 m2 - 260,0°, Surface Area: 13,662m2

  BuildingSurface:Detailed,
    MainXground:Zone1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6446490234,-20.8496786998,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    19.3036442108,-24.5870261256,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    19.3036442108,-24.5870261256,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    18.6446490234,-20.8496786998,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,582m2

  FenestrationSurface:Detailed,
    MainXground:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone1_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.9711075978,-22.7011172779,5.57023699,  !- X,Y,Z ==> Vertex 1 {m}
    19.1308639213,-23.6071404107,5.57023699,  !- X,Y,Z ==> Vertex 2 {m}
    19.1308639213,-23.6071404107,7.29023699,  !- X,Y,Z ==> Vertex 3 {m}
    18.9711075978,-22.7011172779,7.29023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 1, Partition - 20,466 m2 (main_ground, Zone 10), Surface Area: 20.466

  BuildingSurface:Detailed,
    MainXground:Zone1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Partition_4_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3036442116,-24.5870261254,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    24.9022764155,-23.5998362128,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    24.9022764155,-23.5998362128,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    19.3036442116,-24.5870261254,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 1, Partition - 20,466 m2 (main_ground, Zone 10), Surface Area: 20.466 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone10_Partition_4_0_10004,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9022764155,-23.5998362128,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    19.3036442116,-24.5870261254,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    19.3036442116,-24.5870261254,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    24.9022764155,-23.5998362128,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 5

  Zone,
    MainXground:Zone5,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    93.4644,                 !- Volume {m3}
    29.7657,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone5,!- Name
    MainXground:Zone5,       !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Circulation_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .015503876,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 52822, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 52822, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 52822, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 52822, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone5 General lighting,  !- Name
    MainXground:Zone5,       !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Circulation_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone5#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    MainXground:Zone5 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    MainXground:Zone5,       !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Circulation_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.4,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW MainXground:Zone5,   !- Name
    DHW MainXground:Zone5,   !- End-Use Subcategory
    1.32900705521472E-06,    !- Peak Flow Rate {m3/s}
    D1_Edu_Circulation_Occ,  !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature MainXground:Zone5,  !- Target Temperature Schedule Name
    DHW Supply Temperature MainXground:Zone5,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature MainXground:Zone5,  !- Cold Water Supply Temperature Schedule Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature MainXground:Zone5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature MainXground:Zone5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone5 Infiltration,  !- Name
    MainXground:Zone5,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .018174,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXground:Zone5 Nat Vent,  !- Name
    MainXground:Zone5,       !- Zone or ZoneList Name
    D1_Edu_Circulation_Occ,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .129812,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_ground, Zone 5, Floor - 37,942 m2 (Adiabatic), Surface Area: 2,654m2

  BuildingSurface:Detailed,
    MainXground:Zone5_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.7036399819,-18.2871333569,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    33.0442377264,-18.5797307464,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    32.7707418466,-17.0286585354,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    34.430144102,-16.7360611459,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Floor - 37,942 m2 (Adiabatic), Surface Area: 0,425m2

  BuildingSurface:Detailed,
    MainXground:Zone5_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.8699274565,-19.8447552149,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    24.2892979937,-20.1234628357,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    24.2432812284,-19.862488791,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    25.8239106911,-19.5837811702,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Floor - 37,942 m2 (Adiabatic), Surface Area: 23,580m2

  BuildingSurface:Detailed,
    MainXground:Zone5_Floor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Floor_0_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.4807922053,-22.4398663861,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    24.9022764152,-23.5998362129,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    24.2892979937,-20.1234628357,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    30.8678137839,-18.9634930089,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Floor - 37,942 m2 (Adiabatic), Surface Area: 11,282m2

  BuildingSurface:Detailed,
    MainXground:Zone5_Floor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Floor_0_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.6572161478,-22.0561041235,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    31.4807922053,-22.4398663861,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    30.594317904,-17.4124207979,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    32.7707418466,-17.0286585354,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Ceiling - 37,942 m2 (Adiabatic), Surface Area: 6,135m2

  BuildingSurface:Detailed,
    MainXground:Zone5_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.8678137816,-18.963493018,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    34.7036399782,-18.287133358,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    34.4301440991,-16.7360611469,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    30.5943179026,-17.4124208068,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Ceiling - 37,942 m2 (Adiabatic), Surface Area: 25,716m2

  BuildingSurface:Detailed,
    MainXground:Zone5_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.4829058718,-23.3211285891,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    33.6572161521,-22.0561041224,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    33.0442377243,-18.5797307565,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    25.8699274538,-19.8447552215,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Ceiling - 37,942 m2 (Adiabatic), Surface Area: 6,091m2

  BuildingSurface:Detailed,
    MainXground:Zone5_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9022764089,-23.5998362091,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    26.4829058718,-23.3211285891,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    25.8239106868,-19.5837811669,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    24.243281224,-19.8624887869,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 12,708 m2 (main_ground, Zone 4), Surface Area: 11.238

  BuildingSurface:Detailed,
    MainXground:Zone5_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone4_Partition_6_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.6572161476,-22.056104122,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    33.0442377279,-18.5797307548,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    33.0442377279,-18.5797307548,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    33.6572161476,-22.056104122,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 12,708 m2 (main_ground, Zone 4), Surface Area: 11.238 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone4_Partition_6_0_10012,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.0442377279,-18.5797307548,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    33.6572161476,-22.056104122,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    33.6572161476,-22.056104122,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    33.0442377279,-18.5797307548,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,470m2

  FenestrationSurface:Detailed,
    MainXground:Zone5_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone5_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_6_0_0_0_0_0_Door_10014,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.5190252746,-21.2723847368,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    33.3974715503,-20.5830193097,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    33.3974715503,-20.5830193097,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    33.5190252746,-21.2723847368,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,470m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_6_0_0_0_0_0_Door_10014,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone4_Partition_6_0_10012,  !- Building Surface Name
    MainXground:Zone5_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.3974715503,-20.5830193097,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    33.5190252746,-21.2723847368,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    33.5190252746,-21.2723847368,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    33.3974715503,-20.5830193097,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 6,066 m2 (main_ground, Zone 4), Surface Area: 6.066

  BuildingSurface:Detailed,
    MainXground:Zone5_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone4_Partition_5_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.0442377273,-18.5797307499,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    34.7036399828,-18.2871333604,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    34.7036399828,-18.2871333604,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    33.0442377273,-18.5797307499,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 6,066 m2 (main_ground, Zone 4), Surface Area: 6.066 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone4_Partition_5_0_10014,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.7036399828,-18.2871333604,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    33.0442377273,-18.5797307499,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    33.0442377273,-18.5797307499,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    34.7036399828,-18.2871333604,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 0,954 m2 (main_ground, Zone 4), Surface Area: 0.954

  BuildingSurface:Detailed,
    MainXground:Zone5_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone4_Partition_4_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.7036399809,-18.2871333657,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    34.6576232138,-18.0261593112,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    34.6576232138,-18.0261593112,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    34.7036399808,-18.2871333657,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 0,954 m2 (main_ground, Zone 4), Surface Area: 0.954 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone4_Partition_4_0_10015,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.6576232138,-18.0261593112,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    34.7036399809,-18.2871333657,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    34.7036399808,-18.2871333657,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    34.6576232138,-18.0261593112,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Wall - 4,716 m2 - 80,0°, Surface Area: 4,716m2

  BuildingSurface:Detailed,
    MainXground:Zone5_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.6576232129,-18.0261593064,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    34.4301441002,-16.7360611499,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    34.4301441002,-16.7360611499,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    34.6576232129,-18.0261593064,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 14,022 m2 (main_ground, Zone 7), Surface Area: 12.552

  BuildingSurface:Detailed,
    MainXground:Zone5_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone7_Partition_5_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.430144103,-16.7360611494,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    30.594317905,-17.4124208015,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    30.594317905,-17.4124208015,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    34.430144103,-16.7360611494,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 14,022 m2 (main_ground, Zone 7), Surface Area: 12.552 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone7_Partition_5_0_10016,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone7,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.594317905,-17.4124208015,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    34.430144103,-16.7360611494,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    34.430144103,-16.7360611494,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    30.594317905,-17.4124208015,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,470m2

  FenestrationSurface:Detailed,
    MainXground:Zone5_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone5_Partition_6_0_0,  !- Building Surface Name
    MainXground:Zone7_Partition_5_0_0_0_0_0_Door_10018,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.6328699537,-17.0529690737,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    31.9435045266,-17.1745227981,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    31.9435045266,-17.1745227981,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    32.6328699537,-17.0529690737,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,470m2

  FenestrationSurface:Detailed,
    MainXground:Zone7_Partition_5_0_0_0_0_0_Door_10018,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone7_Partition_5_0_10016,  !- Building Surface Name
    MainXground:Zone5_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.9435045266,-17.1745227981,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    32.6328699537,-17.0529690737,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    32.6328699537,-17.0529690737,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    31.9435045266,-17.1745227981,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 5,670 m2 (main_ground, Zone 2), Surface Area: 5.67

  BuildingSurface:Detailed,
    MainXground:Zone5_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone2_Partition_8_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.594317903,-17.4124208067,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    30.8678137829,-18.9634930177,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    30.8678137829,-18.9634930177,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    30.594317903,-17.4124208067,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 5,670 m2 (main_ground, Zone 2), Surface Area: 5.67 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone2_Partition_8_0_10018,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall_Rev,  !- Construction Name
    MainXground:Zone2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.8678137829,-18.9634930177,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    30.594317903,-17.4124208067,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    30.594317903,-17.4124208067,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    30.8678137829,-18.9634930177,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 9,090 m2 (main_ground, Zone 2), Surface Area: 6.99

  BuildingSurface:Detailed,
    MainXground:Zone5_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone2_Partition_7_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.8678137848,-18.9634930125,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    28.3811742084,-19.4019546611,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    28.3811742084,-19.4019546611,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    30.8678137848,-18.9634930125,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 9,090 m2 (main_ground, Zone 2), Surface Area: 6.99 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone2_Partition_7_0_10019,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall_Rev,  !- Construction Name
    MainXground:Zone2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.3811742084,-19.4019546611,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    30.8678137848,-18.9634930125,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    30.8678137848,-18.9634930125,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    28.3811742084,-19.4019546611,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,100m2

  FenestrationSurface:Detailed,
    MainXground:Zone5_Partition_8_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone5_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_7_0_0_0_0_0_Door_10021,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.6318800548,-19.1814214754,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    28.6470723018,-19.3550696531,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    28.6470723018,-19.3550696531,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    29.6318800548,-19.1814214754,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,100m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_7_0_0_0_0_0_Door_10021,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone2_Partition_7_0_10019,  !- Building Surface Name
    MainXground:Zone5_Partition_8_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6470723018,-19.3550696531,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    29.6318800548,-19.1814214754,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    29.6318800548,-19.1814214754,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    28.6470723018,-19.3550696531,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 9,180 m2 (main_ground, Zone 3), Surface Area: 7.71

  BuildingSurface:Detailed,
    MainXground:Zone5_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone3_Partition_7_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.3811742084,-19.4019546611,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    25.8699274574,-19.8447552185,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    25.8699274574,-19.8447552185,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    28.3811742084,-19.4019546611,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 9,180 m2 (main_ground, Zone 3), Surface Area: 7.71 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone3_Partition_7_0_10021,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.8699274574,-19.8447552185,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    28.3811742084,-19.4019546611,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    28.3811742084,-19.4019546611,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    25.8699274574,-19.8447552185,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,470m2

  FenestrationSurface:Detailed,
    MainXground:Zone5_Partition_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone5_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone3_Partition_7_0_0_0_0_0_Door_10023,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.9577068747,-19.4766233775,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    27.2683414475,-19.5981771018,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    27.2683414475,-19.5981771018,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    27.9577068747,-19.4766233775,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,470m2

  FenestrationSurface:Detailed,
    MainXground:Zone3_Partition_7_0_0_0_0_0_Door_10023,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone3_Partition_7_0_10021,  !- Building Surface Name
    MainXground:Zone5_Partition_9_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.2683414475,-19.5981771018,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    27.9577068747,-19.4766233775,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    27.9577068747,-19.4766233775,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    27.2683414475,-19.5981771018,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 0,954 m2 (main_ground, Zone 3), Surface Area: 0.954

  BuildingSurface:Detailed,
    MainXground:Zone5_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone3_Partition_6_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.8699274527,-19.844755215,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    25.8239106874,-19.5837811703,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    25.8239106874,-19.5837811703,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    25.8699274527,-19.844755215,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 0,954 m2 (main_ground, Zone 3), Surface Area: 0.954 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone3_Partition_6_0_10023,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.8239106874,-19.5837811703,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    25.8699274527,-19.844755215,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    25.8699274527,-19.844755215,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    25.8239106874,-19.5837811703,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Wall - 5,778 m2 - 350,0°, Surface Area: 5,778m2

  BuildingSurface:Detailed,
    MainXground:Zone5_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.8239106868,-19.5837811669,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    24.2432812252,-19.8624887875,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    24.2432812252,-19.8624887875,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    25.8239106868,-19.5837811669,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,582m2

  FenestrationSurface:Detailed,
    MainXground:Zone5_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1002,  !- Construction Name
    MainXground:Zone5_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.5087590626,-19.6393509013,5.57023699,  !- X,Y,Z ==> Vertex 1 {m}
    24.6027359298,-19.7991072248,5.57023699,  !- X,Y,Z ==> Vertex 2 {m}
    24.6027359298,-19.7991072248,7.29023699,  !- X,Y,Z ==> Vertex 3 {m}
    25.5087590626,-19.6393509013,7.29023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 20,124 m2 (main_ground, Zone 10), Surface Area: 18.024

  BuildingSurface:Detailed,
    MainXground:Zone5_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Partition_3_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9022764155,-23.5998362128,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    30.4073516268,-22.6291429222,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    30.4073516268,-22.6291429222,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    24.9022764155,-23.5998362128,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 20,124 m2 (main_ground, Zone 10), Surface Area: 18.024 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone10_Partition_3_0_10024,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4073516268,-22.6291429222,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    24.9022764155,-23.5998362128,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    24.9022764155,-23.5998362128,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    30.4073516268,-22.6291429222,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,100m2

  FenestrationSurface:Detailed,
    MainXground:Zone5_Partition_13_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone5_Partition_13_0_0,  !- Building Surface Name
    MainXground:Zone10_Partition_3_0_0_0_0_0_Door_10026,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.2715791948,-23.5347181688,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    26.2563869478,-23.3610699911,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    26.2563869478,-23.3610699911,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    25.2715791948,-23.5347181688,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,100m2

  FenestrationSurface:Detailed,
    MainXground:Zone10_Partition_3_0_0_0_0_0_Door_10026,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone10_Partition_3_0_10024,  !- Building Surface Name
    MainXground:Zone5_Partition_13_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.2563869478,-23.3610699911,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    25.2715791948,-23.5347181688,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    25.2715791948,-23.5347181688,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    26.2563869478,-23.3610699911,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 11,880 m2 (main_ground, Zone 6), Surface Area: 9.78

  BuildingSurface:Detailed,
    MainXground:Zone5_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Partition_4_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4073516268,-22.6291429222,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    33.6572161481,-22.0561041235,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    33.6572161481,-22.0561041235,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    30.4073516268,-22.6291429222,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 5, Partition - 11,880 m2 (main_ground, Zone 6), Surface Area: 9.78 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone6_Partition_4_0_10026,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone6,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.6572161481,-22.0561041235,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    30.4073516268,-22.6291429222,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    30.4073516268,-22.6291429222,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    33.6572161481,-22.0561041235,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,100m2

  FenestrationSurface:Detailed,
    MainXground:Zone5_Partition_14_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone5_Partition_14_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_4_0_0_0_0_0_Door_10028,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.8357429993,-22.553605965,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    31.8205507523,-22.3799577873,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    31.8205507523,-22.3799577873,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    30.8357429993,-22.553605965,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,100m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_4_0_0_0_0_0_Door_10028,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone6_Partition_4_0_10026,  !- Building Surface Name
    MainXground:Zone5_Partition_14_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.8205507523,-22.3799577873,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    30.8357429993,-22.553605965,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    30.8357429993,-22.553605965,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    31.8205507523,-22.3799577873,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 4

  Zone,
    MainXground:Zone4,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    15.8162,                 !- Volume {m3}
    5.037,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone4 Infiltration,  !- Name
    MainXground:Zone4,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .003075,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXground:Zone4 Nat Vent,  !- Name
    MainXground:Zone4,       !- Zone or ZoneList Name
    Copy of Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .021967,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_ground, Zone 4, Floor - 8,946 m2 (Adiabatic), Surface Area: 5,948m2

  BuildingSurface:Detailed,
    MainXground:Zone4_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone4_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    35.3166184014,-21.7635067381,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    33.657216146,-22.0561041276,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    33.0442377246,-18.5797307504,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    34.70363998,-18.2871333609,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 4, Floor - 8,946 m2 (Adiabatic), Surface Area: 2,998m2

  BuildingSurface:Detailed,
    MainXground:Zone4_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone4_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.0946163983,-21.6263247003,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    35.3166184014,-21.7635067381,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    34.6576232129,-18.0261593064,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    35.4356212098,-17.8889772686,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 4, Ceiling - 8,946 m2 (Adiabatic), Surface Area: 0,209m2

  BuildingSurface:Detailed,
    MainXground:Zone4_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone4_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.7036399825,-18.2871333605,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    35.4816379793,-18.1499513227,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    35.4356212123,-17.8889772682,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    34.6576232154,-18.0261593059,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 4, Ceiling - 8,946 m2 (Adiabatic), Surface Area: 8,737m2

  BuildingSurface:Detailed,
    MainXground:Zone4_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone4_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.6572161484,-22.0561041271,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    36.0946164007,-21.6263246999,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    35.4816379793,-18.1499513227,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    33.044237727,-18.57973075,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 4, Wall - 13,662 m2 - 80,0°, Surface Area: 13,662m2

  BuildingSurface:Detailed,
    MainXground:Zone4_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone4,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.0946163997,-21.6263246963,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    35.4356212118,-17.8889772682,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    35.4356212118,-17.8889772682,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    36.0946163997,-21.6263246963,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,582m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1003,  !- Construction Name
    MainXground:Zone4_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.9183631466,-20.6267428264,5.57023699,  !- X,Y,Z ==> Vertex 1 {m}
    35.7586068231,-19.7207196936,5.57023699,  !- X,Y,Z ==> Vertex 2 {m}
    35.7586068231,-19.7207196936,7.29023699,  !- X,Y,Z ==> Vertex 3 {m}
    35.9183631466,-20.6267428264,7.29023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 4, Wall - 2,844 m2 - 350,0°, Surface Area: 2,844m2

  BuildingSurface:Detailed,
    MainXground:Zone4_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone4,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.4356212118,-17.8889772682,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    34.6576232129,-18.0261593064,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    34.6576232129,-18.0261593064,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    35.4356212118,-17.8889772682,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 4, Partition - 8,910 m2 (main_ground, Zone 6), Surface Area: 8.91

  BuildingSurface:Detailed,
    MainXground:Zone4_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Partition_3_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.6572161481,-22.0561041235,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    36.0946164004,-21.6263246962,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    36.0946164004,-21.6263246962,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    33.6572161481,-22.0561041235,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 4, Partition - 8,910 m2 (main_ground, Zone 6), Surface Area: 8.91 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone6_Partition_3_0_10032,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone6,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone4_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.0946164004,-21.6263246962,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    33.6572161481,-22.0561041235,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    33.6572161481,-22.0561041235,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    36.0946164004,-21.6263246962,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 10

  Zone,
    MainXground:Zone10,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    131.6011,                !- Volume {m3}
    41.9112,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone10,  !- Name
    MainXground:Zone10,      !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018756303,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 52847, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 52847, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 52847, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 52847, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone10 General lighting,  !- Name
    MainXground:Zone10,      !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone10#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    MainXground:Zone10 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    MainXground:Zone10,      !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.4,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone10 Infiltration,  !- Name
    MainXground:Zone10,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .025589,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXground:Zone10 Nat Vent,  !- Name
    MainXground:Zone10,      !- Zone or ZoneList Name
    Copy of Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .182779,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_ground, Zone 10, Floor - 52,712 m2 (Adiabatic), Surface Area: 1,509m2

  BuildingSurface:Detailed,
    MainXground:Zone10_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.2399949922,-27.3512981077,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    25.6315148384,-28.3402244773,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    25.5854980714,-28.0792504228,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    31.1939782252,-27.0903240532,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Floor - 52,712 m2 (Adiabatic), Surface Area: 48,901m2

  BuildingSurface:Detailed,
    MainXground:Zone10_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.1939782252,-27.0903240532,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    20.5629785307,-28.9648561269,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    19.7763519334,-24.5036749964,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    30.4073516279,-22.6291429227,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Floor - 52,712 m2 (Adiabatic), Surface Area: 2,302m2

  BuildingSurface:Detailed,
    MainXground:Zone10_Floor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Floor_0_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.6089952977,-29.2258301814,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    20.1362875762,-29.3091813065,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    19.3036442119,-24.5870261215,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    19.7763519334,-24.5036749964,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Ceiling - 52,712 m2 (Adiabatic), Surface Area: 0,127m2

  BuildingSurface:Detailed,
    MainXground:Zone10_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1362875758,-29.3091813042,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    20.6089952973,-29.2258301791,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    20.5629785303,-28.9648561245,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    20.0902708088,-29.0482072496,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Ceiling - 52,712 m2 (Adiabatic), Surface Area: 25,277m2

  BuildingSurface:Detailed,
    MainXground:Zone10_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0902708088,-29.0482072496,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    25.585498071,-28.0792504204,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    24.7988714754,-23.6180692998,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    19.3036442132,-24.587026129,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Ceiling - 52,712 m2 (Adiabatic), Surface Area: 27,308m2

  BuildingSurface:Detailed,
    MainXground:Zone10_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.631514838,-28.340224475,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    31.2399949918,-27.3512981054,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    30.4073516275,-22.6291429203,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    24.7988714746,-23.6180692949,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Partition - 17,262 m2 (main_ground, Zone 6), Surface Area: 17.262

  BuildingSurface:Detailed,
    MainXground:Zone10_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Partition_5_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.2399949919,-27.3512981056,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    30.4073516258,-22.6291429209,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    30.4073516258,-22.6291429209,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    31.2399949919,-27.3512981056,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Partition - 17,262 m2 (main_ground, Zone 6), Surface Area: 17.262 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone6_Partition_5_0_10039,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone6,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4073516258,-22.6291429209,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    31.2399949919,-27.3512981056,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    31.2399949919,-27.3512981056,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    30.4073516258,-22.6291429209,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Wall - 17,262 m2 - 260,0°, Surface Area: 17,262m2

  BuildingSurface:Detailed,
    MainXground:Zone10_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3036442108,-24.5870261256,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    20.1362875763,-29.3091813063,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    20.1362875763,-29.3091813063,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    19.3036442108,-24.5870261256,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,582m2

  FenestrationSurface:Detailed,
    MainXground:Zone10_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1004,  !- Construction Name
    MainXground:Zone10_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.6535456428,-26.5714157554,5.57023699,  !- X,Y,Z ==> Vertex 1 {m}
    19.8133019662,-27.4774388882,5.57023699,  !- X,Y,Z ==> Vertex 2 {m}
    19.8133019662,-27.4774388882,7.29023699,  !- X,Y,Z ==> Vertex 3 {m}
    19.6535456428,-26.5714157554,7.29023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Wall - 1,728 m2 - 170,0°, Surface Area: 1,728m2

  BuildingSurface:Detailed,
    MainXground:Zone10_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1362875763,-29.3091813063,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    20.6089952977,-29.2258301814,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    20.6089952977,-29.2258301814,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    20.1362875763,-29.3091813063,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Partition - 0,954 m2 (main_ground, Zone 8), Surface Area: 0.954

  BuildingSurface:Detailed,
    MainXground:Zone10_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone8_Partition_4_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.6089952974,-29.2258301797,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    20.5629785304,-28.9648561251,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    20.5629785304,-28.9648561251,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    20.6089952974,-29.2258301797,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Partition - 0,954 m2 (main_ground, Zone 8), Surface Area: 0.954 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone8_Partition_4_0_10040,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone8,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.5629785304,-28.9648561251,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    20.6089952974,-29.2258301797,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    20.6089952974,-29.2258301797,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    20.5629785304,-28.9648561251,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Partition - 18,360 m2 (main_ground, Zone 8), Surface Area: 16.26

  BuildingSurface:Detailed,
    MainXground:Zone10_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone8_Partition_3_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.5629785314,-28.9648561267,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    25.5854980718,-28.0792504206,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    25.5854980718,-28.0792504206,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    20.5629785314,-28.9648561267,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Partition - 18,360 m2 (main_ground, Zone 8), Surface Area: 16.26 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone8_Partition_3_0_10041,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone8,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.5854980718,-28.0792504206,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    20.5629785314,-28.9648561267,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    20.5629785314,-28.9648561267,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    25.5854980718,-28.0792504206,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,100m2

  FenestrationSurface:Detailed,
    MainXground:Zone10_Partition_8_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone10_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone8_Partition_3_0_0_0_0_0_Door_10043,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.5719863476,-28.6106138443,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    23.5567941006,-28.4369656666,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    23.5567941006,-28.4369656666,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    22.5719863476,-28.6106138443,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,100m2

  FenestrationSurface:Detailed,
    MainXground:Zone8_Partition_3_0_0_0_0_0_Door_10043,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone8_Partition_3_0_10041,  !- Building Surface Name
    MainXground:Zone10_Partition_8_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.5567941006,-28.4369656666,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    22.5719863476,-28.6106138443,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    22.5719863476,-28.6106138443,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    23.5567941006,-28.4369656666,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Partition - 0,954 m2 (main_ground, Zone 8), Surface Area: 0.954

  BuildingSurface:Detailed,
    MainXground:Zone10_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone8_Partition_2_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.5854980711,-28.0792504209,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    25.6315148381,-28.3402244755,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    25.6315148381,-28.3402244755,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    25.5854980711,-28.0792504209,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Partition - 0,954 m2 (main_ground, Zone 8), Surface Area: 0.954 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone8_Partition_2_0_10043,  !- Name
    Wall,                    !- Surface Type
    internal Uninsulated Wall 53cm_Rev,  !- Construction Name
    MainXground:Zone8,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.6315148381,-28.3402244755,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    25.5854980711,-28.0792504209,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    25.5854980711,-28.0792504209,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    25.6315148381,-28.3402244755,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Wall - 20,502 m2 - 170,0°, Surface Area: 20,502m2

  BuildingSurface:Detailed,
    MainXground:Zone10_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.631514838,-28.340224475,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    31.2399949915,-27.3512981033,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    31.2399949915,-27.3512981033,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    25.631514838,-28.340224475,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,100m2

  FenestrationSurface:Detailed,
    MainXground:Zone10_Wall_10_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project external door,   !- Construction Name
    MainXground:Zone10_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.0935342204,-27.9061040309,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    29.0783419734,-27.7324558533,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    29.0783419734,-27.7324558533,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    28.0935342204,-27.9061040309,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 6

  Zone,
    MainXground:Zone6,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    62.5206,                 !- Volume {m3}
    19.911,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone6,!- Name
    MainXground:Zone6,       !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 52859, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 52859, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 52859, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 52859, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone6 General lighting,  !- Name
    MainXground:Zone6,       !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone6#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    MainXground:Zone6 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    MainXground:Zone6,       !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.4,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW MainXground:Zone6,   !- Name
    DHW MainXground:Zone6,   !- End-Use Subcategory
    3.35010476190476E-07,    !- Peak Flow Rate {m3/s}
    D1_Edu_ClassRm_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature MainXground:Zone6,  !- Target Temperature Schedule Name
    DHW Supply Temperature MainXground:Zone6,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature MainXground:Zone6,  !- Cold Water Supply Temperature Schedule Name
    MainXground:Zone6,       !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature MainXground:Zone6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature MainXground:Zone6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone6 Infiltration,  !- Name
    MainXground:Zone6,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .012157,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXground:Zone6 Nat Vent,  !- Name
    MainXground:Zone6,       !- Zone or ZoneList Name
    Copy of Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .086834,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_ground, Zone 6, Floor - 27,691 m2 (Adiabatic), Surface Area: 27,691m2

  BuildingSurface:Detailed,
    MainXground:Zone6_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone6,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.9272597652,-26.3484798775,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    31.2399949915,-27.3512981033,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    30.407351626,-22.6291429224,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    36.0946163997,-21.6263246963,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 6, Ceiling - 27,691 m2 (Adiabatic), Surface Area: 27,691m2

  BuildingSurface:Detailed,
    MainXground:Zone6_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone6,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.2399949915,-27.3512981033,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    36.9272597652,-26.3484798775,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    36.0946163997,-21.6263246963,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    30.407351626,-22.6291429224,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 6, Wall - 17,262 m2 - 80,0°, Surface Area: 17,262m2

  BuildingSurface:Detailed,
    MainXground:Zone6_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone6,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.9272597652,-26.3484798775,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    36.0946163997,-21.6263246963,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    36.0946163997,-21.6263246963,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    36.9272597652,-26.3484798775,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,582m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1005,  !- Construction Name
    MainXground:Zone6_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.6077471186,-24.536433614,5.57023699,  !- X,Y,Z ==> Vertex 1 {m}
    36.4479907952,-23.6304104812,5.57023699,  !- X,Y,Z ==> Vertex 2 {m}
    36.4479907952,-23.6304104812,7.29023699,  !- X,Y,Z ==> Vertex 3 {m}
    36.6077471186,-24.536433614,7.29023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 6, Wall - 20,790 m2 - 170,0°, Surface Area: 20,790m2

  BuildingSurface:Detailed,
    MainXground:Zone6_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone6,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.2399949915,-27.3512981033,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    36.9272597652,-26.3484798775,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    36.9272597652,-26.3484798775,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    31.2399949915,-27.3512981033,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,582m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1005,  !- Construction Name
    MainXground:Zone6_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.4607364743,-26.9597214628,5.57023699,  !- X,Y,Z ==> Vertex 1 {m}
    34.3667596071,-26.7999651394,5.57023699,  !- X,Y,Z ==> Vertex 2 {m}
    34.3667596071,-26.7999651394,7.29023699,  !- X,Y,Z ==> Vertex 3 {m}
    33.4607364743,-26.9597214628,7.29023699;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 3

  Zone,
    MainXground:Zone3,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    24.0993,                 !- Volume {m3}
    7.675,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone3,!- Name
    MainXground:Zone3,       !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 52867, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 52867, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 52867, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 52867, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone3 General lighting,  !- Name
    MainXground:Zone3,       !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone3#GeneralLights;  !- End-Use Subcategory

   ! DHW 0

  WaterUse:Equipment,
    DHW MainXground:Zone3,   !- Name
    DHW MainXground:Zone3,   !- End-Use Subcategory
    5.89089912280702E-07,    !- Peak Flow Rate {m3/s}
    D1_Edu_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature MainXground:Zone3,  !- Target Temperature Schedule Name
    DHW Supply Temperature MainXground:Zone3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature MainXground:Zone3,  !- Cold Water Supply Temperature Schedule Name
    MainXground:Zone3,       !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature MainXground:Zone3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature MainXground:Zone3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone3 Infiltration,  !- Name
    MainXground:Zone3,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004686,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXground:Zone3 Nat Vent,  !- Name
    MainXground:Zone3,       !- Zone or ZoneList Name
    Copy of Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .033471,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_ground, Zone 3, Floor - 12,253 m2 (Adiabatic), Surface Area: 12,253m2

  BuildingSurface:Detailed,
    MainXground:Zone3_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone3_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.3811742057,-19.4019546616,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    25.8699274534,-19.8447552192,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    25.0355139396,-15.1125610149,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    27.546794712,-14.6699534083,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 3, Ceiling - 12,253 m2 (Adiabatic), Surface Area: 12,253m2

  BuildingSurface:Detailed,
    MainXground:Zone3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.8699274534,-19.8447552192,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    28.3811742057,-19.4019546616,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    27.546794712,-14.6699534083,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    25.0355139396,-15.1125610149,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 3, Partition - 17,298 m2 (main_ground, Zone 2), Surface Area: 17.298

  BuildingSurface:Detailed,
    MainXground:Zone3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall,  !- Construction Name
    MainXground:Zone3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone2_Partition_6_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.3811742065,-19.4019546663,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    27.5467947128,-14.6699534131,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    27.5467947128,-14.6699534131,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    28.3811742065,-19.4019546663,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 3, Partition - 17,298 m2 (main_ground, Zone 2), Surface Area: 17.298 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone2_Partition_6_0_10048,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall_Rev,  !- Construction Name
    MainXground:Zone2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.5467947128,-14.6699534131,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    28.3811742065,-19.4019546663,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    28.3811742065,-19.4019546663,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    27.5467947128,-14.6699534131,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 3, Partition - 1,368 m2 (main_ground, Zone 2), Surface Area: 1.368

  BuildingSurface:Detailed,
    MainXground:Zone3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall,  !- Construction Name
    MainXground:Zone3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone2_Partition_5_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.5467947148,-14.6699534078,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    27.1725677686,-14.7359397154,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    27.1725677686,-14.7359397154,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    27.5467947148,-14.6699534078,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 3, Partition - 1,368 m2 (main_ground, Zone 2), Surface Area: 1.368 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone2_Partition_5_0_10049,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall_Rev,  !- Construction Name
    MainXground:Zone2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.1725677686,-14.7359397154,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    27.5467947148,-14.6699534078,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    27.5467947148,-14.6699534078,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    27.1725677686,-14.7359397154,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 3, Wall - 7,812 m2 - 350,0°, Surface Area: 7,812m2

  BuildingSurface:Detailed,
    MainXground:Zone3_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone3,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.1725677669,-14.7359397157,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    25.0355139396,-15.1125610149,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    25.0355139396,-15.1125610149,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    27.1725677669,-14.7359397157,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 3, Wall - 16,345 m2 - 260,0°, Surface Area: 16,345m2

  BuildingSurface:Detailed,
    MainXground:Zone3_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone3,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.0355139396,-15.1125610149,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    25.8239106868,-19.5837811669,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    25.8239106868,-19.5837811669,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    25.0355139396,-15.1125610149,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,303m2 X 2

  FenestrationSurface:Detailed,
    MainXground:Zone3_Wall_5_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone3_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    25.6051139842,-18.3429234014,6.47023699,  !- X,Y,Z ==> Vertex 1 {m}
    25.6693638097,-18.70730227,6.47023699,  !- X,Y,Z ==> Vertex 2 {m}
    25.6693638097,-18.70730227,7.29023699,  !- X,Y,Z ==> Vertex 3 {m}
    25.6051139842,-18.3429234014,7.29023699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,283m2

  FenestrationSurface:Detailed,
    MainXground:Zone3_Wall_5_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone3_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.3490141969,-16.8905093294,6.47023699,  !- X,Y,Z ==> Vertex 1 {m}
    25.408891544,-17.2300906404,6.47023699,  !- X,Y,Z ==> Vertex 2 {m}
    25.408891544,-17.2300906404,7.29023699,  !- X,Y,Z ==> Vertex 3 {m}
    25.3490141969,-16.8905093294,7.29023699;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 2

  Zone,
    MainXground:Zone2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.4099,                 !- Volume {m3}
    11.914,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone2 Infiltration,  !- Name
    MainXground:Zone2,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007274,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_ground, Zone 2, Floor - 15,648 m2 (Adiabatic), Surface Area: 12,133m2

  BuildingSurface:Detailed,
    MainXground:Zone2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.8678137831,-18.9634930128,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    28.3811742068,-19.4019546614,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    27.5467947131,-14.6699534081,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    30.0334342894,-14.2314917595,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 2, Floor - 15,648 m2 (Adiabatic), Surface Area: 3,515m2

  BuildingSurface:Detailed,
    MainXground:Zone2_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone2_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.0334342894,-14.2314917595,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    27.1725677669,-14.7359397157,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    26.9624534719,-13.5443223345,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    29.8233199944,-13.0398743784,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 2, Ceiling - 15,648 m2 (Adiabatic), Surface Area: 0,460m2

  BuildingSurface:Detailed,
    MainXground:Zone2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.1725677658,-14.7359397158,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    27.546794712,-14.6699534083,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    27.336680417,-13.4783360272,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    26.9624534709,-13.5443223347,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 2, Ceiling - 15,648 m2 (Adiabatic), Surface Area: 15,188m2

  BuildingSurface:Detailed,
    MainXground:Zone2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.3811742057,-19.4019546616,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    30.867813782,-18.9634930129,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    29.8233199934,-13.0398743786,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    27.336680417,-13.4783360272,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 2, Partition - 15,984 m2 (main_ground, Zone 7), Surface Area: 15.984

  BuildingSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall_Rev,  !- Construction Name
    MainXground:Zone2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone7_Partition_4_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.594317903,-17.4124208067,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    29.8233199942,-13.0398743834,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    29.8233199942,-13.0398743834,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    30.594317903,-17.4124208067,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 2, Partition - 15,984 m2 (main_ground, Zone 7), Surface Area: 15.984 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone7_Partition_4_0_10054,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall,  !- Construction Name
    MainXground:Zone7,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    29.8233199942,-13.0398743834,4.17023699,  !- X,Y,Z ==> Vertex 1 {m}
    30.594317903,-17.4124208067,4.17023699,  !- X,Y,Z ==> Vertex 2 {m}
    30.594317903,-17.4124208067,7.77023699,  !- X,Y,Z ==> Vertex 3 {m}
    29.8233199942,-13.0398743834,7.77023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 2, Wall - 10,458 m2 - 350,0°, Surface Area: 10,458m2

  BuildingSurface:Detailed,
    MainXground:Zone2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    29.8233199935,-13.0398743796,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    26.9624534709,-13.5443223347,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    26.9624534709,-13.5443223347,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    29.8233199935,-13.0398743796,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,100m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Wall_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project external door,   !- Construction Name
    MainXground:Zone2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.9813093613,-13.1883435718,4.63023699,  !- X,Y,Z ==> Vertex 1 {m}
    27.9965016082,-13.3619917491,4.63023699,  !- X,Y,Z ==> Vertex 2 {m}
    27.9965016082,-13.3619917491,6.73023699,  !- X,Y,Z ==> Vertex 3 {m}
    28.9813093613,-13.1883435718,6.73023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 2, Wall - 4,356 m2 - 260,0°, Surface Area: 4,356m2

  BuildingSurface:Detailed,
    MainXground:Zone2_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.9624534709,-13.5443223347,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    27.1725677669,-14.7359397157,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    27.1725677669,-14.7359397157,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    26.9624534709,-13.5443223347,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 7

  Zone,
    MainXground:Zone7,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    36.818,                  !- Volume {m3}
    11.7255,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone7 Infiltration,  !- Name
    MainXground:Zone7,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007159,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXground:Zone7 Nat Vent,  !- Name
    MainXground:Zone7,       !- Zone or ZoneList Name
    Copy of Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .051136,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_ground, Zone 7, Floor - 17,294 m2 (Adiabatic), Surface Area: 17,294m2

  BuildingSurface:Detailed,
    MainXground:Zone7_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone7,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone7_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.4301441002,-16.7360611499,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    30.5943179022,-17.412420802,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    29.8233199935,-13.0398743796,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    33.6591461918,-12.3635147289,4.1702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 7, Ceiling - 17,294 m2 (Adiabatic), Surface Area: 17,294m2

  BuildingSurface:Detailed,
    MainXground:Zone7_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone7,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone7_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5943179022,-17.412420802,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    34.4301441002,-16.7360611499,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    33.6591461918,-12.3635147289,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    29.8233199935,-13.0398743796,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 7, Wall - 15,984 m2 - 80,0°, Surface Area: 15,984m2

  BuildingSurface:Detailed,
    MainXground:Zone7_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone7,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.4301441002,-16.7360611499,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    33.6591461918,-12.3635147289,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    33.6591461918,-12.3635147289,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    34.4301441002,-16.7360611499,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,582m2

  FenestrationSurface:Detailed,
    MainXground:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1003,  !- Construction Name
    MainXground:Zone7_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2252392514,-15.5739880062,5.57023699,  !- X,Y,Z ==> Vertex 1 {m}
    34.0654829279,-14.6679648734,5.57023699,  !- X,Y,Z ==> Vertex 2 {m}
    34.0654829279,-14.6679648734,7.29023699,  !- X,Y,Z ==> Vertex 3 {m}
    34.2252392514,-15.5739880062,7.29023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 7, Wall - 14,022 m2 - 350,0°, Surface Area: 14,022m2

  BuildingSurface:Detailed,
    MainXground:Zone7_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone7,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.6591461918,-12.3635147289,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    29.8233199935,-13.0398743796,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    29.8233199935,-13.0398743796,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    33.6591461918,-12.3635147289,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,582m2

  FenestrationSurface:Detailed,
    MainXground:Zone7_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1003,  !- Construction Name
    MainXground:Zone7_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.4478326521,-12.5771019876,5.57023699,  !- X,Y,Z ==> Vertex 1 {m}
    31.5418095193,-12.7368583107,5.57023699,  !- X,Y,Z ==> Vertex 2 {m}
    31.5418095193,-12.7368583107,7.29023699,  !- X,Y,Z ==> Vertex 3 {m}
    32.4478326521,-12.5771019876,7.29023699;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 8

  Zone,
    MainXground:Zone8,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    27.4254,                 !- Volume {m3}
    8.7342,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone8,!- Name
    MainXground:Zone8,       !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Reception_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .023703704,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 52893, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 52893, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 52893, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,144;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 52893, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone8 General lighting,  !- Name
    MainXground:Zone8,       !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Reception_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone8#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    MainXground:Zone8 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    MainXground:Zone8,       !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Reception_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.4,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW MainXground:Zone8,   !- Name
    DHW MainXground:Zone8,   !- End-Use Subcategory
    6.70388157894737E-07,    !- Peak Flow Rate {m3/s}
    D1_Edu_Reception_Occ,    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature MainXground:Zone8,  !- Target Temperature Schedule Name
    DHW Supply Temperature MainXground:Zone8,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature MainXground:Zone8,  !- Cold Water Supply Temperature Schedule Name
    MainXground:Zone8,       !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature MainXground:Zone8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature MainXground:Zone8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    MainXground:Zone8,       !- Name
    MainXground:Zone8,       !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXground:Zone8 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXground:Zone8 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXground:Zone8 Ref Point 1,  !- Name
    MainXground:Zone8,       !- Zone or Space Name
    23.384,                  !- X-Coordinate of Reference Point {m}
    -30.276,                 !- Y-Coordinate of Reference Point {m}
    5.43;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone8 Infiltration,  !- Name
    MainXground:Zone8,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005333,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXground:Zone8 Nat Vent,  !- Name
    MainXground:Zone8,       !- Zone or ZoneList Name
    Copy of Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .038091,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_ground, Zone 8, Floor - 14,722 m2 (Adiabatic), Surface Area: 14,722m2

  BuildingSurface:Detailed,
    MainXground:Zone8_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 46cm,     !- Construction Name
    MainXground:Zone8,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone8_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    25.5594469784,-31.0742753029,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    21.6118173897,-31.7703489092,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    20.9796063632,-31.3276699843,4.1702369867,  !- X,Y,Z ==> Vertex 3 {m}
    20.5629785307,-28.9648561269,4.1702369867,  !- X,Y,Z ==> Vertex 4 {m}
    25.585498071,-28.0792504208,4.1702369867,  !- X,Y,Z ==> Vertex 5 {m}
    26.0021259036,-30.4420642782,4.1702369867;  !- X,Y,Z ==> Vertex 6 {m}

   ! main_ground, Zone 8, Ceiling - 14,722 m2 (Adiabatic), Surface Area: 14,722m2

  BuildingSurface:Detailed,
    MainXground:Zone8_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    internal floor 46cm_Reversed,  !- Construction Name
    MainXground:Zone8,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone8_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    20.9796063632,-31.3276699843,7.7702369867,  !- X,Y,Z ==> Vertex 1 {m}
    21.6118173897,-31.7703489092,7.7702369867,  !- X,Y,Z ==> Vertex 2 {m}
    25.5594469784,-31.0742753029,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    26.0021259036,-30.4420642782,7.7702369867,  !- X,Y,Z ==> Vertex 4 {m}
    25.585498071,-28.0792504208,7.7702369867,  !- X,Y,Z ==> Vertex 5 {m}
    20.5629785307,-28.9648561269,7.7702369867;  !- X,Y,Z ==> Vertex 6 {m}

   ! main_ground, Zone 8, Wall - 7,683 m2 - 260,0°, Surface Area: 7,683m2

  BuildingSurface:Detailed,
    MainXground:Zone8_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone8,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.6089952977,-29.2258301814,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    20.9796063632,-31.3276699843,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    20.9796063632,-31.3276699843,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    20.6089952977,-29.2258301814,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,859m2

  FenestrationSurface:Detailed,
    MainXground:Zone8_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1006,  !- Construction Name
    MainXground:Zone8_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.6162885208,-29.2671921053,5.57223699,  !- X,Y,Z ==> Vertex 1 {m}
    20.9055863841,-30.9078818219,5.57223699,  !- X,Y,Z ==> Vertex 2 {m}
    20.9055863841,-30.9078818219,7.28823699,  !- X,Y,Z ==> Vertex 3 {m}
    20.6162885208,-29.2671921053,7.28823699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 8, Wall - 2,778 m2 - 215,0°, Surface Area: 2,778m2

  BuildingSurface:Detailed,
    MainXground:Zone8_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone8,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.9796063632,-31.3276699843,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    21.6118173897,-31.7703489092,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    21.6118173897,-31.7703489092,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    20.9796063632,-31.3276699843,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 8, Wall - 14,431 m2 - 170,0°, Surface Area: 14,431m2

  BuildingSurface:Detailed,
    MainXground:Zone8_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone8,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6118173897,-31.7703489092,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    25.5594469784,-31.0742753029,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    25.5594469784,-31.0742753029,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    21.6118173897,-31.7703489092,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5,710m2

  FenestrationSurface:Detailed,
    MainXground:Zone8_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1006,  !- Construction Name
    MainXground:Zone8_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.9508513148,-31.7105680809,5.57023699,  !- X,Y,Z ==> Vertex 1 {m}
    25.2204130548,-31.134056131,5.57023699,  !- X,Y,Z ==> Vertex 2 {m}
    25.2204130548,-31.134056131,7.29023699,  !- X,Y,Z ==> Vertex 3 {m}
    21.9508513148,-31.7105680809,7.29023699;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 8, Wall - 2,778 m2 - 125,0°, Surface Area: 2,778m2

  BuildingSurface:Detailed,
    MainXground:Zone8_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone8,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.5594469784,-31.0742753029,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    26.0021259036,-30.4420642782,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    26.0021259036,-30.4420642782,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    25.5594469784,-31.0742753029,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 8, Wall - 7,683 m2 - 80,0°, Surface Area: 7,683m2

  BuildingSurface:Detailed,
    MainXground:Zone8_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Uninsulated Wall 53cm,  !- Construction Name
    MainXground:Zone8,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.0021259036,-30.4420642782,4.1702369867,  !- X,Y,Z ==> Vertex 1 {m}
    25.631514838,-28.340224475,4.1702369867,  !- X,Y,Z ==> Vertex 2 {m}
    25.631514838,-28.340224475,7.7702369867,  !- X,Y,Z ==> Vertex 3 {m}
    26.0021259036,-30.4420642782,7.7702369867;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,572m2

  FenestrationSurface:Detailed,
    MainXground:Zone8_Wall_9_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1006,  !- Construction Name
    MainXground:Zone8_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.9281059248,-30.0222761177,5.57223699,  !- X,Y,Z ==> Vertex 1 {m}
    25.7690441945,-29.1201922159,5.57223699,  !- X,Y,Z ==> Vertex 2 {m}
    25.7690441945,-29.1201922159,7.28823699,  !- X,Y,Z ==> Vertex 3 {m}
    25.9281059248,-30.0222761177,7.28823699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,742m2

  FenestrationSurface:Detailed,
    MainXground:Zone8_Wall_9_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/13mm Air - 1006,  !- Construction Name
    MainXground:Zone8_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.7544577476,-29.0374683647,4.67223699,  !- X,Y,Z ==> Vertex 1 {m}
    25.6388080615,-28.3815864011,4.67223699,  !- X,Y,Z ==> Vertex 2 {m}
    25.6388080615,-28.3815864011,7.28823699,  !- X,Y,Z ==> Vertex 3 {m}
    25.7544577476,-29.0374683647,7.28823699;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    .04,                     !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,-50,        !- Field 3
    Until: 08:00,20,         !- Field 5
    Until: 12:00,16,         !- Field 7
    Until: 14:00,20,         !- Field 9
    Until: 17:00,16,         !- Field 11
    Until: 22:00,20,         !- Field 13
    Until: 24:00,-50,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,-50,        !- Field 18
    Until: 22:00,20,         !- Field 20
    Until: 24:00,-50,        !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,-50,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,-50,        !- Field 30
    Until: 08:00,20,         !- Field 32
    Until: 12:00,16,         !- Field 34
    Until: 14:00,20,         !- Field 36
    Until: 17:00,16,         !- Field 38
    Until: 22:00,20,         !- Field 40
    Until: 24:00,-50,        !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,-50,        !- Field 45
    Until: 22:00,20,         !- Field 47
    Until: 24:00,-50;        !- Field 49

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 08:00,1,          !- Field 5
    Until: 12:00,1,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 17:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,0,          !- Field 30
    Until: 08:00,1,          !- Field 32
    Until: 12:00,1,          !- Field 34
    Until: 14:00,1,          !- Field 36
    Until: 17:00,1,          !- Field 38
    Until: 22:00,1,          !- Field 40
    Until: 24:00,0,          !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,0,          !- Field 45
    Until: 22:00,1,          !- Field 47
    Until: 24:00,0;          !- Field 49

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,100,        !- Field 7
    Until: 13:00,30,         !- Field 9
    Until: 18:00,26,         !- Field 11
    Until: 22:00,30,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,100,        !- Field 18
    Until: 13:00,30,         !- Field 20
    Until: 18:00,26,         !- Field 22
    Until: 22:00,30,         !- Field 24
    Until: 24:00,100,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,100;        !- Field 30

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,0,          !- Field 7
    Until: 13:00,1,          !- Field 9
    Until: 18:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,0,          !- Field 18
    Until: 13:00,1,          !- Field 20
    Until: 18:00,1,          !- Field 22
    Until: 22:00,1,          !- Field 24
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,0;          !- Field 30

  Sizing:Zone,
    MainXground:Zone1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone1,       !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone1 Thermostat,  !- Name
    MainXground:Zone1,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone1,  !- Name
    MainXground:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone1,       !- Zone Name
    MainXground:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone1 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone1 Zone,  !- Zone Air Node Name
    Node MainXground:Zone1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone1 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .191829,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone1 Inlets,!- Name
    Node MainXground:Zone1 In;  !- Node 1 Name

! Modified schedule: D1_Edu_ClassRm_Heat

  Schedule:Compact,
    MainXground:Zone5 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,16,         !- Field 3
    Until: 10:00,20,         !- Field 5
    Until: 17:00,16,         !- Field 7
    Until: 23:00,20,         !- Field 9
    Until: 24:00,16,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,20,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,16,         !- Field 17
    Until: 24:00,20,         !- Field 19
    For: Holidays,           !- Field 21
    Until: 05:00,16,         !- Field 22
    Until: 24:00,20,         !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,-50;        !- Field 27

! Modified schedule: D1_Edu_ClassRm_Heat

  Schedule:Compact,
    MainXground:Zone5 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,1,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,1,          !- Field 17
    Until: 24:00,1,          !- Field 19
    For: Holidays,           !- Field 21
    Until: 05:00,1,          !- Field 22
    Until: 24:00,1,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0;          !- Field 27

! Modified schedule: D1_Edu_ClassRm_Cool

  Schedule:Compact,
    MainXground:Zone5 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 10:00,26,         !- Field 5
    Until: 17:00,100,        !- Field 7
    Until: 23:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 05:00,100,        !- Field 14
    Until: 24:00,26,         !- Field 16
    For: Holidays,           !- Field 18
    Until: 05:00,100,        !- Field 19
    Until: 23:00,26,         !- Field 21
    Until: 24:00,100,        !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,100;        !- Field 26

! Modified schedule: D1_Edu_ClassRm_Cool

  Schedule:Compact,
    MainXground:Zone5 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,0,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 05:00,0,          !- Field 14
    Until: 24:00,1,          !- Field 16
    For: Holidays,           !- Field 18
    Until: 05:00,0,          !- Field 19
    Until: 23:00,1,          !- Field 21
    Until: 24:00,0,          !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,0;          !- Field 26

  Sizing:Zone,
    MainXground:Zone5,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone5,       !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone5,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone5 Thermostat,  !- Name
    MainXground:Zone5,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone5;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone5,  !- Name
    MainXground:Zone5 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone5 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone5,       !- Zone Name
    MainXground:Zone5 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone5 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone5 Zone,  !- Zone Air Node Name
    Node MainXground:Zone5 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone5 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone5 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone5 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone5 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .389435,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone5 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone5 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone5 Inlets,!- Name
    Node MainXground:Zone5 In;  !- Node 1 Name

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone4 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,-50,        !- Field 3
    Until: 08:00,20,         !- Field 5
    Until: 12:00,16,         !- Field 7
    Until: 14:00,20,         !- Field 9
    Until: 17:00,16,         !- Field 11
    Until: 22:00,20,         !- Field 13
    Until: 24:00,-50,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,-50,        !- Field 18
    Until: 22:00,20,         !- Field 20
    Until: 24:00,-50,        !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,-50,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,-50,        !- Field 30
    Until: 08:00,20,         !- Field 32
    Until: 12:00,16,         !- Field 34
    Until: 14:00,20,         !- Field 36
    Until: 17:00,16,         !- Field 38
    Until: 22:00,20,         !- Field 40
    Until: 24:00,-50,        !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,-50,        !- Field 45
    Until: 22:00,20,         !- Field 47
    Until: 24:00,-50;        !- Field 49

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone4 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 08:00,1,          !- Field 5
    Until: 12:00,1,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 17:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,0,          !- Field 30
    Until: 08:00,1,          !- Field 32
    Until: 12:00,1,          !- Field 34
    Until: 14:00,1,          !- Field 36
    Until: 17:00,1,          !- Field 38
    Until: 22:00,1,          !- Field 40
    Until: 24:00,0,          !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,0,          !- Field 45
    Until: 22:00,1,          !- Field 47
    Until: 24:00,0;          !- Field 49

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone4 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,100,        !- Field 7
    Until: 13:00,30,         !- Field 9
    Until: 18:00,26,         !- Field 11
    Until: 22:00,30,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,100,        !- Field 18
    Until: 13:00,30,         !- Field 20
    Until: 18:00,26,         !- Field 22
    Until: 22:00,30,         !- Field 24
    Until: 24:00,100,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,100;        !- Field 30

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone4 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,0,          !- Field 7
    Until: 13:00,1,          !- Field 9
    Until: 18:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,0,          !- Field 18
    Until: 13:00,1,          !- Field 20
    Until: 18:00,1,          !- Field 22
    Until: 22:00,1,          !- Field 24
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,0;          !- Field 30

  Sizing:Zone,
    MainXground:Zone4,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone4,       !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone4,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone4 Thermostat,  !- Name
    MainXground:Zone4,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone4;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone4,  !- Name
    MainXground:Zone4 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone4 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone4,       !- Zone Name
    MainXground:Zone4 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone4 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone4 Zone,  !- Zone Air Node Name
    Node MainXground:Zone4 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone4 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone4 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone4 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .065901,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone4 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone4 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone4 Inlets,!- Name
    Node MainXground:Zone4 In;  !- Node 1 Name

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone10 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,-50,        !- Field 3
    Until: 08:00,20,         !- Field 5
    Until: 12:00,16,         !- Field 7
    Until: 14:00,20,         !- Field 9
    Until: 17:00,16,         !- Field 11
    Until: 22:00,20,         !- Field 13
    Until: 24:00,-50,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,-50,        !- Field 18
    Until: 22:00,20,         !- Field 20
    Until: 24:00,-50,        !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,-50,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,-50,        !- Field 30
    Until: 08:00,20,         !- Field 32
    Until: 12:00,16,         !- Field 34
    Until: 14:00,20,         !- Field 36
    Until: 17:00,16,         !- Field 38
    Until: 22:00,20,         !- Field 40
    Until: 24:00,-50,        !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,-50,        !- Field 45
    Until: 22:00,20,         !- Field 47
    Until: 24:00,-50;        !- Field 49

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone10 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 08:00,1,          !- Field 5
    Until: 12:00,1,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 17:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,0,          !- Field 30
    Until: 08:00,1,          !- Field 32
    Until: 12:00,1,          !- Field 34
    Until: 14:00,1,          !- Field 36
    Until: 17:00,1,          !- Field 38
    Until: 22:00,1,          !- Field 40
    Until: 24:00,0,          !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,0,          !- Field 45
    Until: 22:00,1,          !- Field 47
    Until: 24:00,0;          !- Field 49

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone10 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,100,        !- Field 7
    Until: 13:00,30,         !- Field 9
    Until: 18:00,26,         !- Field 11
    Until: 22:00,30,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,100,        !- Field 18
    Until: 13:00,30,         !- Field 20
    Until: 18:00,26,         !- Field 22
    Until: 22:00,30,         !- Field 24
    Until: 24:00,100,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,100;        !- Field 30

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone10 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,0,          !- Field 7
    Until: 13:00,1,          !- Field 9
    Until: 18:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,0,          !- Field 18
    Until: 13:00,1,          !- Field 20
    Until: 18:00,1,          !- Field 22
    Until: 22:00,1,          !- Field 24
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,0;          !- Field 30

  Sizing:Zone,
    MainXground:Zone10,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone10,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone10,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone10 Thermostat,  !- Name
    MainXground:Zone10,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone10;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone10,  !- Name
    MainXground:Zone10 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone10 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone10,      !- Zone Name
    MainXground:Zone10 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone10 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone10 Zone,  !- Zone Air Node Name
    Node MainXground:Zone10 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone10 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone10 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone10 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone10 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .548338,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone10 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone10 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone10 Inlets,  !- Name
    Node MainXground:Zone10 In;  !- Node 1 Name

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone6 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,-50,        !- Field 3
    Until: 08:00,20,         !- Field 5
    Until: 12:00,16,         !- Field 7
    Until: 14:00,20,         !- Field 9
    Until: 17:00,16,         !- Field 11
    Until: 22:00,20,         !- Field 13
    Until: 24:00,-50,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,-50,        !- Field 18
    Until: 22:00,20,         !- Field 20
    Until: 24:00,-50,        !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,-50,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,-50,        !- Field 30
    Until: 08:00,20,         !- Field 32
    Until: 12:00,16,         !- Field 34
    Until: 14:00,20,         !- Field 36
    Until: 17:00,16,         !- Field 38
    Until: 22:00,20,         !- Field 40
    Until: 24:00,-50,        !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,-50,        !- Field 45
    Until: 22:00,20,         !- Field 47
    Until: 24:00,-50;        !- Field 49

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone6 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 08:00,1,          !- Field 5
    Until: 12:00,1,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 17:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,0,          !- Field 30
    Until: 08:00,1,          !- Field 32
    Until: 12:00,1,          !- Field 34
    Until: 14:00,1,          !- Field 36
    Until: 17:00,1,          !- Field 38
    Until: 22:00,1,          !- Field 40
    Until: 24:00,0,          !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,0,          !- Field 45
    Until: 22:00,1,          !- Field 47
    Until: 24:00,0;          !- Field 49

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone6 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,100,        !- Field 7
    Until: 13:00,30,         !- Field 9
    Until: 18:00,26,         !- Field 11
    Until: 22:00,30,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,100,        !- Field 18
    Until: 13:00,30,         !- Field 20
    Until: 18:00,26,         !- Field 22
    Until: 22:00,30,         !- Field 24
    Until: 24:00,100,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,100;        !- Field 30

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone6 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,0,          !- Field 7
    Until: 13:00,1,          !- Field 9
    Until: 18:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,0,          !- Field 18
    Until: 13:00,1,          !- Field 20
    Until: 18:00,1,          !- Field 22
    Until: 22:00,1,          !- Field 24
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,0;          !- Field 30

  Sizing:Zone,
    MainXground:Zone6,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone6,       !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone6,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone6 Thermostat,  !- Name
    MainXground:Zone6,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone6;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone6,  !- Name
    MainXground:Zone6 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone6 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone6,       !- Zone Name
    MainXground:Zone6 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone6 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone6 Zone,  !- Zone Air Node Name
    Node MainXground:Zone6 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone6 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone6 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone6 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone6 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .260503,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone6 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone6 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone6 Inlets,!- Name
    Node MainXground:Zone6 In;  !- Node 1 Name

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,-50,        !- Field 3
    Until: 08:00,20,         !- Field 5
    Until: 12:00,16,         !- Field 7
    Until: 14:00,20,         !- Field 9
    Until: 17:00,16,         !- Field 11
    Until: 22:00,20,         !- Field 13
    Until: 24:00,-50,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,-50,        !- Field 18
    Until: 22:00,20,         !- Field 20
    Until: 24:00,-50,        !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,-50,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,-50,        !- Field 30
    Until: 08:00,20,         !- Field 32
    Until: 12:00,16,         !- Field 34
    Until: 14:00,20,         !- Field 36
    Until: 17:00,16,         !- Field 38
    Until: 22:00,20,         !- Field 40
    Until: 24:00,-50,        !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,-50,        !- Field 45
    Until: 22:00,20,         !- Field 47
    Until: 24:00,-50;        !- Field 49

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 08:00,1,          !- Field 5
    Until: 12:00,1,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 17:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,0,          !- Field 30
    Until: 08:00,1,          !- Field 32
    Until: 12:00,1,          !- Field 34
    Until: 14:00,1,          !- Field 36
    Until: 17:00,1,          !- Field 38
    Until: 22:00,1,          !- Field 40
    Until: 24:00,0,          !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,0,          !- Field 45
    Until: 22:00,1,          !- Field 47
    Until: 24:00,0;          !- Field 49

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,100,        !- Field 7
    Until: 13:00,30,         !- Field 9
    Until: 18:00,26,         !- Field 11
    Until: 22:00,30,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,100,        !- Field 18
    Until: 13:00,30,         !- Field 20
    Until: 18:00,26,         !- Field 22
    Until: 22:00,30,         !- Field 24
    Until: 24:00,100,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,100;        !- Field 30

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,0,          !- Field 7
    Until: 13:00,1,          !- Field 9
    Until: 18:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,0,          !- Field 18
    Until: 13:00,1,          !- Field 20
    Until: 18:00,1,          !- Field 22
    Until: 22:00,1,          !- Field 24
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,0;          !- Field 30

  Sizing:Zone,
    MainXground:Zone3,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone3,       !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone3,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone3 Thermostat,  !- Name
    MainXground:Zone3,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone3,  !- Name
    MainXground:Zone3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone3,       !- Zone Name
    MainXground:Zone3 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone3 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone3 Zone,  !- Zone Air Node Name
    Node MainXground:Zone3 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone3 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .100414,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone3 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone3 Inlets,!- Name
    Node MainXground:Zone3 In;  !- Node 1 Name

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone7 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,-50,        !- Field 3
    Until: 08:00,20,         !- Field 5
    Until: 12:00,16,         !- Field 7
    Until: 14:00,20,         !- Field 9
    Until: 17:00,16,         !- Field 11
    Until: 22:00,20,         !- Field 13
    Until: 24:00,-50,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,-50,        !- Field 18
    Until: 22:00,20,         !- Field 20
    Until: 24:00,-50,        !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,-50,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,-50,        !- Field 30
    Until: 08:00,20,         !- Field 32
    Until: 12:00,16,         !- Field 34
    Until: 14:00,20,         !- Field 36
    Until: 17:00,16,         !- Field 38
    Until: 22:00,20,         !- Field 40
    Until: 24:00,-50,        !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,-50,        !- Field 45
    Until: 22:00,20,         !- Field 47
    Until: 24:00,-50;        !- Field 49

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone7 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 08:00,1,          !- Field 5
    Until: 12:00,1,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 17:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,0,          !- Field 30
    Until: 08:00,1,          !- Field 32
    Until: 12:00,1,          !- Field 34
    Until: 14:00,1,          !- Field 36
    Until: 17:00,1,          !- Field 38
    Until: 22:00,1,          !- Field 40
    Until: 24:00,0,          !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,0,          !- Field 45
    Until: 22:00,1,          !- Field 47
    Until: 24:00,0;          !- Field 49

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone7 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,100,        !- Field 7
    Until: 13:00,30,         !- Field 9
    Until: 18:00,26,         !- Field 11
    Until: 22:00,30,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,100,        !- Field 18
    Until: 13:00,30,         !- Field 20
    Until: 18:00,26,         !- Field 22
    Until: 22:00,30,         !- Field 24
    Until: 24:00,100,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,100;        !- Field 30

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone7 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,0,          !- Field 7
    Until: 13:00,1,          !- Field 9
    Until: 18:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,0,          !- Field 18
    Until: 13:00,1,          !- Field 20
    Until: 18:00,1,          !- Field 22
    Until: 22:00,1,          !- Field 24
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,0;          !- Field 30

  Sizing:Zone,
    MainXground:Zone7,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone7,       !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone7,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone7 Thermostat,  !- Name
    MainXground:Zone7,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone7;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone7,  !- Name
    MainXground:Zone7 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone7 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone7,       !- Zone Name
    MainXground:Zone7 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone7 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone7 Zone,  !- Zone Air Node Name
    Node MainXground:Zone7 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone7 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone7 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone7 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone7 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .153408,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone7 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone7 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone7 Inlets,!- Name
    Node MainXground:Zone7 In;  !- Node 1 Name

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone8 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,-50,        !- Field 3
    Until: 08:00,20,         !- Field 5
    Until: 12:00,16,         !- Field 7
    Until: 14:00,20,         !- Field 9
    Until: 17:00,16,         !- Field 11
    Until: 22:00,20,         !- Field 13
    Until: 24:00,-50,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,-50,        !- Field 18
    Until: 22:00,20,         !- Field 20
    Until: 24:00,-50,        !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,-50,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,-50,        !- Field 30
    Until: 08:00,20,         !- Field 32
    Until: 12:00,16,         !- Field 34
    Until: 14:00,20,         !- Field 36
    Until: 17:00,16,         !- Field 38
    Until: 22:00,20,         !- Field 40
    Until: 24:00,-50,        !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,-50,        !- Field 45
    Until: 22:00,20,         !- Field 47
    Until: 24:00,-50;        !- Field 49

! Modified schedule: Copy of Winter (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone8 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 08:00,1,          !- Field 5
    Until: 12:00,1,          !- Field 7
    Until: 14:00,1,          !- Field 9
    Until: 17:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 06:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    Through: 1 Nov,          !- Field 24
    For: AllDays,            !- Field 25
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: Weekdays,           !- Field 29
    Until: 06:00,0,          !- Field 30
    Until: 08:00,1,          !- Field 32
    Until: 12:00,1,          !- Field 34
    Until: 14:00,1,          !- Field 36
    Until: 17:00,1,          !- Field 38
    Until: 22:00,1,          !- Field 40
    Until: 24:00,0,          !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 06:00,0,          !- Field 45
    Until: 22:00,1,          !- Field 47
    Until: 24:00,0;          !- Field 49

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone8 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,100,        !- Field 7
    Until: 13:00,30,         !- Field 9
    Until: 18:00,26,         !- Field 11
    Until: 22:00,30,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,100,        !- Field 18
    Until: 13:00,30,         !- Field 20
    Until: 18:00,26,         !- Field 22
    Until: 22:00,30,         !- Field 24
    Until: 24:00,100,        !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,100;        !- Field 30

! Modified schedule: Copy of Summer (Northern Hemisphere)

  Schedule:Compact,
    MainXground:Zone8 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 1 Nov,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 10:00,0,          !- Field 7
    Until: 13:00,1,          !- Field 9
    Until: 18:00,1,          !- Field 11
    Until: 22:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 10:00,0,          !- Field 18
    Until: 13:00,1,          !- Field 20
    Until: 18:00,1,          !- Field 22
    Until: 22:00,1,          !- Field 24
    Until: 24:00,0,          !- Field 26
    Through: 31 Dec,         !- Field 28
    For: AllDays,            !- Field 29
    Until: 24:00,0;          !- Field 30

  Sizing:Zone,
    MainXground:Zone8,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone8,       !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone8,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone8 Thermostat,  !- Name
    MainXground:Zone8,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone8;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone8,  !- Name
    MainXground:Zone8 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone8 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone8,       !- Zone Name
    MainXground:Zone8 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone8 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone8 Zone,  !- Zone Air Node Name
    Node MainXground:Zone8 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone8 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone8 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone8 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone8 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .114273,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone8 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone8 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone8 Inlets,!- Name
    Node MainXground:Zone8 In;  !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NATURALGAS:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,NATURALGAS:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,NATURALGAS:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,NATURALGAS:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Operative Temperature,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Zone Mean Air Temperature,daily;

  Output:Variable,*,Zone Mean Radiant Temperature,daily;

  Output:Variable,*,Zone Operative Temperature,daily;

  Output:Variable,*,Zone Air Relative Humidity,daily;

  Output:Variable,*,Zone Mean Air Temperature,monthly;

  Output:Variable,*,Zone Mean Radiant Temperature,monthly;

  Output:Variable,*,Zone Operative Temperature,monthly;

  Output:Variable,*,Zone Air Relative Humidity,monthly;

  Output:Variable,*,Zone Mean Air Temperature,runperiod;

  Output:Variable,*,Zone Mean Radiant Temperature,runperiod;

  Output:Variable,*,Zone Operative Temperature,runperiod;

  Output:Variable,*,Zone Air Relative Humidity,runperiod;

  Output:Variable,*,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,*,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,*,Zone Infiltration Air Change Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,*,Zone Ventilation Air Change Rate,daily;

  Output:Variable,*,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,*,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,*,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,*,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Facility Total Produced Electricity Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,daily;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,daily;

  Output:Variable,*,Fan Electricity Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Facility Total Produced Electricity Energy,daily;

  Output:Variable,*,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,monthly;

  Output:Variable,*,Fan Electricity Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Facility Total Produced Electricity Energy,monthly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,runperiod;

  Output:Variable,*,Fan Electricity Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electricity Energy,runperiod;

  Output:Variable,*,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,runperiod;

  Output:Variable,*,Zone People Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone1#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone5#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone5#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone4#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone10#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone10#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone6#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone6#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone3#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone3#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone7#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone8#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone8#GeneralLights*,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,*,Zone People Sensible Heating Rate,daily;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone1#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone1#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone5#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone5#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone4#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone10#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone10#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone6#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone6#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone3#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone3#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone2#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone7#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone8#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone8#GeneralLights*,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,*,Zone People Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone1#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone1#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone5#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone5#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone4#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone10#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone10#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone6#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone6#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone3#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone3#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone2#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone7#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone8#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone8#GeneralLights*,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,*,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone1#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone1#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone5#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone5#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone4#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone10#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone10#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone6#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone6#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone3#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone3#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone2#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone7#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone8#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#MainXground:Zone8#GeneralLights*,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

